<title>Chandrasekhar GF Lighting Plan</title>
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Condensed:wght@400;600;700&family=IBM+Plex+Sans:wght@400;500&family=IBM+Plex+Mono:wght@400;500;600&display=swap">
<style>
:root{
  --paper:#F2EFE8; --paper2:#FBF9F4; --sheet:#FFFFFF;
  --ink:#1A1D21; --ink2:#474D55; --ink3:#79808A;
  --rule:#D6D0C4; --rule2:#E9E4DA;
  --anno:#B93227; --amber:#A9670A; --teal:#0C645F;
  /* drawing */
  --room:#FBF9F5; --wall:#2B3138; --wallln:#171B20; --halo:#FFFFFF;
  --wetfill:#EDF3F2; --outfill:#F8F2E7; --liftfill:#E7E4DD;
}

@media (prefers-color-scheme:dark){:root:not([data-theme="light"]){
  --paper:#0C0E11; --paper2:#161A20; --sheet:#12161B;
  --ink:#E8EAEE; --ink2:#AFB7C0; --ink3:#7E8894;
  --rule:#272D35; --rule2:#1C2128;
  --anno:#FF8672; --amber:#F0B44E; --teal:#52D2C5;
  --room:#212832; --wall:#4E5764; --wallln:#8A94A1; --halo:#212832;
  --wetfill:#1B252C; --outfill:#28231A; --liftfill:#2B323B;
}}
:root[data-theme="dark"]{
  --paper:#0C0E11; --paper2:#161A20; --sheet:#12161B;
  --ink:#E8EAEE; --ink2:#AFB7C0; --ink3:#7E8894;
  --rule:#272D35; --rule2:#1C2128;
  --anno:#FF8672; --amber:#F0B44E; --teal:#52D2C5;
  --room:#212832; --wall:#4E5764; --wallln:#8A94A1; --halo:#212832;
  --wetfill:#1B252C; --outfill:#28231A; --liftfill:#2B323B;
}
*{box-sizing:border-box}
body{margin:0;background:var(--paper);color:var(--ink);
  font-family:"IBM Plex Sans","Segoe UI",system-ui,sans-serif;font-size:14.5px;line-height:1.55;
  -webkit-font-smoothing:antialiased}
.wrap{max-width:1320px;margin:0 auto;padding:0 22px 72px}

header{border-bottom:2px solid var(--ink);margin-bottom:26px;padding:34px 0 16px;
  display:grid;grid-template-columns:1fr auto;gap:26px;align-items:end}
header h1{font-family:"IBM Plex Sans Condensed",sans-serif;font-weight:700;
  font-size:clamp(27px,4vw,44px);line-height:1.03;margin:0;letter-spacing:-.012em}
.eyebrow{font-family:"IBM Plex Sans Condensed",sans-serif;color:var(--anno);font-size:12.5px;
  font-weight:600;letter-spacing:.15em;text-transform:uppercase;margin:0 0 8px}
.meta{font-family:"IBM Plex Mono",monospace;font-size:11px;line-height:1.85;
  color:var(--ink2);text-align:right;white-space:nowrap}
.meta b{color:var(--ink);font-weight:500}

.stats{display:grid;grid-template-columns:repeat(auto-fit,minmax(132px,1fr));gap:1px;
  background:var(--rule);border:1px solid var(--rule);margin:0 0 24px;border-radius:3px;
  overflow:hidden}
.stat{background:var(--paper2);padding:12px 15px}
.stat .k{font-family:"IBM Plex Sans Condensed",sans-serif;font-size:10px;letter-spacing:.13em;
  text-transform:uppercase;color:var(--ink3)}
.stat .v{font-family:"IBM Plex Mono",monospace;font-size:21px;font-weight:600;
  font-variant-numeric:tabular-nums;line-height:1.3}
.stat .v small{font-size:11.5px;font-weight:400;color:var(--ink2)}

.rail{display:flex;gap:7px;margin:0 0 12px;align-items:center}
.rail .lbl{font-family:"IBM Plex Sans Condensed",sans-serif;font-size:10px;letter-spacing:.13em;
  text-transform:uppercase;color:var(--ink3);margin-right:4px}
.tog{display:inline-flex;align-items:center;gap:7px;cursor:pointer;border:1px solid var(--rule);
  background:var(--paper2);border-radius:999px;padding:5px 13px 5px 10px;font-size:12.5px;
  font-family:"IBM Plex Sans Condensed",sans-serif;color:var(--ink2);
  transition:border-color .12s,color .12s,background .12s}
.tog input{position:absolute;opacity:0;width:0;height:0}
.tog .sw{width:11px;height:11px;border-radius:3px;background:currentColor;opacity:.28}
.tog:has(input:checked){color:var(--ink);border-color:var(--ink3);background:var(--sheet)}
.tog:has(input:checked) .sw{opacity:1}
.tog:has(input:focus-visible){outline:2px solid var(--anno);outline-offset:2px}
.tog.t-light{color:var(--amber)} .tog.t-fan{color:var(--teal)}

.sheet{background:var(--sheet);border:1px solid var(--rule);border-radius:4px;padding:14px;
  overflow-x:auto;box-shadow:0 1px 0 var(--rule2) inset}
svg#plan{display:block;width:100%;min-width:860px;height:auto}
.poche{fill:var(--wall);stroke:var(--wallln);stroke-width:16}
.rm{fill:var(--room)}
.rm-wet{fill:var(--wetfill)} .rm-out{fill:var(--outfill)}
.rm-lift{fill:var(--liftfill)}
.op-window{fill:var(--room);stroke:var(--wallln);stroke-width:26}
.op-door{fill:var(--room);stroke:var(--anno);stroke-width:26;stroke-dasharray:150 90}
.rlab{font-family:"IBM Plex Sans Condensed",sans-serif;font-weight:700;fill:var(--anno);
  text-anchor:middle;letter-spacing:.05em}
.rdim{font-family:"IBM Plex Mono",monospace;fill:var(--anno);text-anchor:middle;opacity:.72}
.fx{fill:var(--amber);fill-opacity:.22;stroke:var(--amber);stroke-width:40}
.fxc{stroke:var(--amber);stroke-width:32}
.fxlab{font-family:"IBM Plex Mono",monospace;font-size:152px;font-weight:600;fill:var(--amber);
  text-anchor:middle}
.fansweep{fill:var(--teal);fill-opacity:.07;stroke:var(--teal);stroke-width:28;
  stroke-dasharray:170 110}
.fanhub{fill:var(--room);stroke:var(--teal);stroke-width:46}
.fanblade{stroke:var(--teal);stroke-width:46;stroke-linecap:round;opacity:.8}
.fanlab{font-family:"IBM Plex Mono",monospace;font-size:150px;font-weight:600;fill:var(--teal);
  text-anchor:middle}
.dimline{stroke:var(--ink3);stroke-width:14}
.dimtxt{font-family:"IBM Plex Mono",monospace;font-size:168px;fill:var(--ink2);
  text-anchor:middle;letter-spacing:.08em}
.grid{stroke:var(--ink3);stroke-width:12}
.gridtxt{font-family:"IBM Plex Mono",monospace;font-size:132px;fill:var(--ink3);
  text-anchor:middle}
.gridtxt.gl{text-anchor:end}
.nm line{stroke:var(--ink2);stroke-width:26} .nm path{fill:var(--ink2)}
.nm text{font-family:"IBM Plex Sans Condensed",sans-serif;font-weight:700;font-size:225px;
  fill:var(--ink2);text-anchor:middle}
.rlab,.rdim,.fxlab,.fanlab{paint-order:stroke fill;stroke:var(--halo);
  stroke-width:84;stroke-linejoin:round}
.dimtxt,.gridtxt{paint-order:stroke fill;stroke:var(--sheet);stroke-width:80;
  stroke-linejoin:round}
.rlab{stroke-width:98}
body.h-light .lyr-light,body.h-fan .lyr-fan{display:none}
.cap{font-family:"IBM Plex Mono",monospace;font-size:11px;color:var(--ink3);margin:10px 2px 0}

section{margin-top:46px}
h2{font-family:"IBM Plex Sans Condensed",sans-serif;font-weight:700;font-size:22px;margin:0;
  padding-bottom:8px;border-bottom:1px solid var(--ink);display:flex;align-items:baseline;
  justify-content:space-between;gap:14px}
h2 .n{font-family:"IBM Plex Mono",monospace;font-size:11px;color:var(--ink3);font-weight:400;
  letter-spacing:.08em;text-transform:uppercase}
.note{color:var(--ink2);margin:12px 0 16px;max-width:78ch;font-size:14px}
.tblwrap{overflow-x:auto;border:1px solid var(--rule);border-radius:3px;background:var(--paper2)}
table{border-collapse:collapse;width:100%;font-size:12.5px;min-width:700px}
th{font-family:"IBM Plex Sans Condensed",sans-serif;font-size:10px;font-weight:600;
  letter-spacing:.1em;text-transform:uppercase;color:var(--ink3);text-align:left;
  padding:9px 11px;border-bottom:1px solid var(--rule);background:var(--sheet);white-space:nowrap}
th.n{text-align:right}
td{padding:7px 11px;border-bottom:1px solid var(--rule2)}
tr:last-child td{border-bottom:none}
td.n{font-family:"IBM Plex Mono",monospace;font-variant-numeric:tabular-nums;
  white-space:nowrap;text-align:right}
td.id{font-family:"IBM Plex Mono",monospace;font-weight:600;color:var(--anno);text-align:left}
td.hi{color:var(--ink);font-weight:600}
td.dim{color:var(--ink3)}
tbody tr:hover td{background:var(--sheet)}
.key{margin:10px 2px 0;font-size:12.5px;color:var(--ink3);max-width:96ch}
.key b{color:var(--ink2);font-weight:600}
.eq{font-family:"IBM Plex Mono",monospace;font-size:13.5px;color:var(--ink);
  background:var(--paper2);border:1px solid var(--rule);border-radius:3px;
  padding:9px 13px;display:inline-block;margin:2px 0 14px}
@media (prefers-reduced-motion:reduce){*{transition:none!important}}
@media (max-width:700px){header{grid-template-columns:1fr}.meta{text-align:left}}
</style>

<div class="wrap">
<header>
  <div>
    <p class="eyebrow">Ground Floor &middot; Lighting &amp; Ceiling Fan Layout</p>
    <h1>Chandrasekhar Residence</h1>
  </div>
  <div class="meta">
    <b>Mr Chandrasekhar Family Residence, Anantapur</b><br>
    Ceiling &nbsp; <b>10'-6½" bare RCC, no false ceiling</b><br>
    Measure from &nbsp; <b>inside face of N and W walls of each room</b>
  </div>
</header>

<div class="stats">
  <div class="stat"><div class="k">Light points</div><div class="v">30</div></div>
  <div class="stat"><div class="k">Lighting load</div><div class="v">526 <small>W</small></div></div>
  <div class="stat"><div class="k">Ceiling fans</div><div class="v">6 <small>BLDC</small></div></div>
  <div class="stat"><div class="k">Fan load</div><div class="v">192 <small>W</small></div></div>
  <div class="stat"><div class="k">Power density</div><div class="v">4.4 <small>W/m&sup2;</small></div></div>
</div>

<div class="rail">
  <span class="lbl">Layers</span>
  <label class="tog t-light"><input type="checkbox" data-l="light" checked><span class="sw"></span>Lighting</label>
  <label class="tog t-fan"><input type="checkbox" data-l="fan" checked><span class="sw"></span>Fans</label>
</div>

<div class="sheet"><svg id="plan" viewBox="-1450 -1150 18706 11370" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Ground floor lighting and ceiling fan plan"><path class="poche" fill-rule="evenodd" d="M0 0H16606V8870H0Z M231 231H4806V3416H231Z M231 3526H2037V5096H231Z M2145 3526H4913V5096H2145Z M231 5210H4806V8639H231Z M4914 231H9372V3526H4914Z M4914 3526H9372V6539H4914Z M9486 231H12424V4732H9486Z M9521 4846H12424V8639H9521Z M6873 6539H9372V8639H6873Z M4914 6668H6759V8639H4914Z M12654 5156H14045V6835H12654Z M12654 7060H14045V8639H12654Z M14275 5156H16375V8639H14275Z M12654 231H16375V4925H12654Z M9372 4846H9521V6539H9372Z M12424 5156H12654V6835H12424Z M14045 5156H14275V6835H14045Z M12654 6835H14045V7060H12654Z"/><rect class="rm" x="231" y="231" width="4575" height="3185"/><rect class="rm rm-wet" x="231" y="3526" width="1806" height="1570"/><rect class="rm rm-wet" x="2145" y="3526" width="2768" height="1570"/><rect class="rm" x="231" y="5210" width="4575" height="3429"/><rect class="rm" x="4914" y="231" width="4458" height="3295"/><rect class="rm" x="4914" y="3526" width="4458" height="3013"/><rect class="rm" x="9486" y="231" width="2938" height="4501"/><rect class="rm rm-wet" x="9521" y="4846" width="2903" height="3793"/><rect class="rm rm-wet" x="6873" y="6539" width="2499" height="2100"/><rect class="rm rm-wet" x="4914" y="6668" width="1845" height="1971"/><rect class="rm" x="12654" y="5156" width="1391" height="1679"/><rect class="rm rm-lift" x="12654" y="7060" width="1391" height="1579"/><rect class="rm" x="14275" y="5156" width="2100" height="3483"/><rect class="rm rm-out" x="12654" y="231" width="3721" height="4694"/><rect class="op op-window" x="3757" y="-3" width="601" height="241"/><rect class="op op-door" x="7723" y="-3" width="1050" height="241"/><rect class="op op-window" x="9823" y="-3" width="601" height="241"/><rect class="op op-window" x="3606" y="8632" width="752" height="241"/><rect class="op op-window" x="5115" y="8632" width="549" height="241"/><rect class="op op-window" x="7875" y="8632" width="898" height="241"/><rect class="op op-window" x="10450" y="8632" width="1054" height="241"/><rect class="op op-window" x="-3" y="328" width="241" height="627"/><rect class="op op-window" x="-3" y="3675" width="241" height="600"/><rect class="op op-window" x="-3" y="5310" width="241" height="925"/><rect class="op op-door" x="12421" y="681" width="241" height="1050"/><rect class="op op-window" x="12421" y="2224" width="241" height="1201"/><rect class="op op-window" x="12421" y="5445" width="241" height="600"/><text class="rlab" x="2518.5" y="693.5" style="font-size:200px">BEDROOM 02</text><text class="rdim" x="2518.5" y="981.5" style="font-size:140px">15'-0" × 10'-5"</text><text class="rlab" x="1134.0" y="3751.0" style="font-size:130px">COMMON BATH</text><text class="rdim" x="1134.0" y="3938.2" style="font-size:91px">5'-11" × 5'-2"</text><text class="rlab" x="3529.0" y="3751.0" style="font-size:133px">HANDWASH</text><text class="rdim" x="3529.0" y="3942.52" style="font-size:93px">9'-1" × 5'-2"</text><text class="rlab" x="2518.5" y="5744.5" style="font-size:200px">MASTER BEDROOM</text><text class="rdim" x="2518.5" y="6032.5" style="font-size:140px">15'-0" × 11'-3"</text><text class="rlab" x="7143.0" y="628.5" style="font-size:200px">HALL (LIVING)</text><text class="rdim" x="7143.0" y="916.5" style="font-size:140px">14'-8" × 10'-10"</text><text class="rlab" x="7143.0" y="6212.5" style="font-size:200px">DINING</text><text class="rdim" x="7143.0" y="6500.5" style="font-size:140px">14'-8" × 9'-11"</text><text class="rlab" x="10955.0" y="921.5" style="font-size:185px">OFFICE / STUDY</text><text class="rdim" x="10955.0" y="1187.9" style="font-size:129px">9'-8" × 14'-9"</text><text class="rlab" x="10542.5" y="8172.5" style="font-size:180px">KITCHEN</text><text class="rdim" x="10542.5" y="8431.7" style="font-size:125px">9'-6" × 12'-5"</text><text class="rlab" x="8122.5" y="6889.0" style="font-size:150px">UTILITY</text><text class="rdim" x="8122.5" y="7105.0" style="font-size:105px">8'-2" × 6'-11"</text><text class="rlab" x="5836.5" y="6823.5" style="font-size:133px">MASTER BATH</text><text class="rdim" x="5836.5" y="7015.02" style="font-size:93px">6'-1" × 6'-6"</text><text class="rlab" x="13349.5" y="5355.5" style="font-size:130px">LIFT LOBBY</text><text class="rlab" x="13349.5" y="7849.5" style="font-size:138px">LIFT SHAFT</text><text class="rlab" x="15325.0" y="5597.5" style="font-size:168px">STAIRCASE</text><text class="rlab" x="14514.5" y="4138.0" style="font-size:196px">PORTICO</text><text class="rdim" x="14514.5" y="4420.24" style="font-size:137px">12'-2" × 15'-5"</text><g class="lyr lyr-light"><rect class="fx" x="1214.0" y="782.0" width="320" height="320" rx="24"><title>L1 · 15W surface panel · 3000K · 3'-9" × 2'-4" from the room corner · soffit 10'-6½"</title></rect><line class="fxc" x1="1279" y1="942" x2="1469" y2="942"/><line class="fxc" x1="1374" y1="847" x2="1374" y2="1037"/><text class="fxlab" x="1374" y="692">L1</text><rect class="fx" x="3500.0" y="782.0" width="320" height="320" rx="24"><title>L2 · 15W surface panel · 3000K · 11'-3" × 2'-4" from the room corner · soffit 10'-6½"</title></rect><line class="fxc" x1="3565" y1="942" x2="3755" y2="942"/><line class="fxc" x1="3660" y1="847" x2="3660" y2="1037"/><text class="fxlab" x="3660" y="692">L2</text><rect class="fx" x="1214.0" y="2789.0" width="320" height="320" rx="24"><title>L3 · 15W surface panel · 3000K · 3'-9" × 8'-11" from the room corner · soffit 9'-6½"</title></rect><line class="fxc" x1="1279" y1="2949" x2="1469" y2="2949"/><line class="fxc" x1="1374" y1="2854" x2="1374" y2="3044"/><text class="fxlab" x="1374" y="2699">L3</text><rect class="fx" x="3500.0" y="2789.0" width="320" height="320" rx="24"><title>L4 · 15W surface panel · 3000K · 11'-3" × 8'-11" from the room corner · soffit 9'-6½"</title></rect><line class="fxc" x1="3565" y1="2949" x2="3755" y2="2949"/><line class="fxc" x1="3660" y1="2854" x2="3660" y2="3044"/><text class="fxlab" x="3660" y="2699">L4</text><rect class="fx" x="1214.0" y="5914.0" width="320" height="320" rx="24"><title>L5 · 15W surface panel · 3000K · 3'-9" × 2'-10" from the room corner · soffit 10'-6½"</title></rect><line class="fxc" x1="1279" y1="6074" x2="1469" y2="6074"/><line class="fxc" x1="1374" y1="5979" x2="1374" y2="6169"/><text class="fxlab" x="1374" y="5824">L5</text><rect class="fx" x="3500.0" y="5914.0" width="320" height="320" rx="24"><title>L6 · 15W surface panel · 3000K · 11'-3" × 2'-10" from the room corner · soffit 10'-6½"</title></rect><line class="fxc" x1="3565" y1="6074" x2="3755" y2="6074"/><line class="fxc" x1="3660" y1="5979" x2="3660" y2="6169"/><text class="fxlab" x="3660" y="5824">L6</text><rect class="fx" x="1214.0" y="7615.0" width="320" height="320" rx="24"><title>L7 · 15W surface panel · 3000K · 3'-9" × 8'-5" from the room corner · soffit 10'-6½"</title></rect><line class="fxc" x1="1279" y1="7775" x2="1469" y2="7775"/><line class="fxc" x1="1374" y1="7680" x2="1374" y2="7870"/><text class="fxlab" x="1374" y="7525">L7</text><rect class="fx" x="3500.0" y="7615.0" width="320" height="320" rx="24"><title>L8 · 15W surface panel · 3000K · 11'-3" × 8'-5" from the room corner · soffit 10'-6½"</title></rect><line class="fxc" x1="3565" y1="7775" x2="3755" y2="7775"/><line class="fxc" x1="3660" y1="7680" x2="3660" y2="7870"/><text class="fxlab" x="3660" y="7525">L8</text><rect class="fx" x="5872.0" y="1125.0" width="320" height="320" rx="24"><title>L9 · 18W surface panel · 3000K · 3'-8" × 3'-5½" from the room corner · soffit 10'-6½"</title></rect><line class="fxc" x1="5937" y1="1285" x2="6127" y2="1285"/><line class="fxc" x1="6032" y1="1190" x2="6032" y2="1380"/><text class="fxlab" x="6032" y="1035">L9</text><rect class="fx" x="8094.0" y="1125.0" width="320" height="320" rx="24"><title>L10 · 18W surface panel · 3000K · 10'-11½" × 3'-5½" from the room corner · soffit 10'-6½"</title></rect><line class="fxc" x1="8159" y1="1285" x2="8349" y2="1285"/><line class="fxc" x1="8254" y1="1190" x2="8254" y2="1380"/><text class="fxlab" x="8254" y="1035">L10</text><rect class="fx" x="5872.0" y="3221.0" width="320" height="320" rx="24"><title>L11 · 18W surface panel · 3000K · 3'-8" × 10'-4" from the room corner · soffit 10'-6½"</title></rect><line class="fxc" x1="5937" y1="3381" x2="6127" y2="3381"/><line class="fxc" x1="6032" y1="3286" x2="6032" y2="3476"/><text class="fxlab" x="6032" y="3131">L11</text><rect class="fx" x="8094.0" y="3221.0" width="320" height="320" rx="24"><title>L12 · 18W surface panel · 3000K · 10'-11½" × 10'-4" from the room corner · soffit 10'-6½"</title></rect><line class="fxc" x1="8159" y1="3381" x2="8349" y2="3381"/><line class="fxc" x1="8254" y1="3286" x2="8254" y2="3476"/><text class="fxlab" x="8254" y="3131">L12</text><rect class="fx" x="5872.0" y="5316.0" width="320" height="320" rx="24"><title>L13 · 18W surface panel · 3000K · 3'-8" × 17'-2½" from the room corner · soffit 10'-6½"</title></rect><line class="fxc" x1="5937" y1="5476" x2="6127" y2="5476"/><line class="fxc" x1="6032" y1="5381" x2="6032" y2="5571"/><text class="fxlab" x="6032" y="5226">L13</text><rect class="fx" x="8094.0" y="5316.0" width="320" height="320" rx="24"><title>L14 · 18W surface panel · 3000K · 10'-11½" × 17'-2½" from the room corner · soffit 10'-6½"</title></rect><line class="fxc" x1="8159" y1="5476" x2="8349" y2="5476"/><line class="fxc" x1="8254" y1="5381" x2="8254" y2="5571"/><text class="fxlab" x="8254" y="5226">L14</text><rect class="fx" x="10063.0" y="1138.0" width="320" height="320" rx="24"><title>L15 · 22W surface panel · 4000K · 2'-5" × 3'-6" from the room corner · soffit 10'-6½"</title></rect><line class="fxc" x1="10128" y1="1298" x2="10318" y2="1298"/><line class="fxc" x1="10223" y1="1203" x2="10223" y2="1393"/><text class="fxlab" x="10223" y="1048">L15</text><rect class="fx" x="11523.0" y="1138.0" width="320" height="320" rx="24"><title>L16 · 22W surface panel · 4000K · 7'-2½" × 3'-6" from the room corner · soffit 10'-6½"</title></rect><line class="fxc" x1="11588" y1="1298" x2="11778" y2="1298"/><line class="fxc" x1="11683" y1="1203" x2="11683" y2="1393"/><text class="fxlab" x="11683" y="1048">L16</text><rect class="fx" x="10063.0" y="3195.0" width="320" height="320" rx="24"><title>L17 · 22W surface panel · 4000K · 2'-5" × 10'-3" from the room corner · soffit 10'-6½"</title></rect><line class="fxc" x1="10128" y1="3355" x2="10318" y2="3355"/><line class="fxc" x1="10223" y1="3260" x2="10223" y2="3450"/><text class="fxlab" x="10223" y="3105">L17</text><rect class="fx" x="11523.0" y="3195.0" width="320" height="320" rx="24"><title>L18 · 22W surface panel · 4000K · 7'-2½" × 10'-3" from the room corner · soffit 10'-6½"</title></rect><line class="fxc" x1="11588" y1="3355" x2="11778" y2="3355"/><line class="fxc" x1="11683" y1="3260" x2="11683" y2="3450"/><text class="fxlab" x="11683" y="3105">L18</text><rect class="fx" x="10085.0" y="5638.0" width="320" height="320" rx="24"><title>L19 · 18W surface panel · 4000K · 2'-4½" × 3'-1½" from the room corner · soffit 10'-6½"</title></rect><line class="fxc" x1="10150" y1="5798" x2="10340" y2="5798"/><line class="fxc" x1="10245" y1="5703" x2="10245" y2="5893"/><text class="fxlab" x="10245" y="5548">L19</text><rect class="fx" x="11533.0" y="5638.0" width="320" height="320" rx="24"><title>L20 · 18W surface panel · 4000K · 7'-1½" × 3'-1½" from the room corner · soffit 10'-6½"</title></rect><line class="fxc" x1="11598" y1="5798" x2="11788" y2="5798"/><line class="fxc" x1="11693" y1="5703" x2="11693" y2="5893"/><text class="fxlab" x="11693" y="5548">L20</text><rect class="fx" x="10085.0" y="7531.0" width="320" height="320" rx="24"><title>L21 · 18W surface panel · 4000K · 2'-4½" × 9'-4" from the room corner · soffit 10'-6½"</title></rect><line class="fxc" x1="10150" y1="7691" x2="10340" y2="7691"/><line class="fxc" x1="10245" y1="7596" x2="10245" y2="7786"/><text class="fxlab" x="10245" y="7441">L21</text><rect class="fx" x="11533.0" y="7531.0" width="320" height="320" rx="24"><title>L22 · 18W surface panel · 4000K · 7'-1½" × 9'-4" from the room corner · soffit 10'-6½"</title></rect><line class="fxc" x1="11598" y1="7691" x2="11788" y2="7691"/><line class="fxc" x1="11693" y1="7596" x2="11693" y2="7786"/><text class="fxlab" x="11693" y="7441">L22</text><rect class="fx" x="7335.0" y="7547.0" width="320" height="320" rx="24"><title>L23 · 15W surface panel · 4000K · 2'-0½" × 3'-10" from the room corner · soffit 10'-6½"</title></rect><line class="fxc" x1="7400" y1="7707" x2="7590" y2="7707"/><line class="fxc" x1="7495" y1="7612" x2="7495" y2="7802"/><text class="fxlab" x="7495" y="7457">L23</text><rect class="fx" x="8593.0" y="7547.0" width="320" height="320" rx="24"><title>L24 · 15W surface panel · 4000K · 6'-2" × 3'-10" from the room corner · soffit 10'-6½"</title></rect><line class="fxc" x1="8658" y1="7707" x2="8848" y2="7707"/><line class="fxc" x1="8753" y1="7612" x2="8753" y2="7802"/><text class="fxlab" x="8753" y="7457">L24</text><rect class="fx" x="3369.0" y="3823.0" width="320" height="320" rx="24"><title>L25 · 15W surface panel · 4000K · 4'-6½" × 1'-6" from the room corner · soffit 9'-6½"</title></rect><line class="fxc" x1="3434" y1="3983" x2="3624" y2="3983"/><line class="fxc" x1="3529" y1="3888" x2="3529" y2="4078"/><text class="fxlab" x="3529" y="3733">L25</text><rect class="fx" x="973.0" y="4509.0" width="320" height="320" rx="24"><title>L26 · 15W surface panel · 4000K · 2'-11½" × 3'-9" from the room corner · soffit 10'-6½"</title></rect><line class="fxc" x1="1038" y1="4669" x2="1228" y2="4669"/><line class="fxc" x1="1133" y1="4574" x2="1133" y2="4764"/><text class="fxlab" x="1133" y="4419">L26</text><rect class="fx" x="5681.0" y="7499.0" width="320" height="320" rx="24"><title>L27 · 15W surface panel · 4000K · 3'-0½" × 3'-3" from the room corner · soffit 9'-6½"</title></rect><line class="fxc" x1="5746" y1="7659" x2="5936" y2="7659"/><line class="fxc" x1="5841" y1="7564" x2="5841" y2="7754"/><text class="fxlab" x="5841" y="7409">L27</text><rect class="fx" x="13192.0" y="5834.0" width="320" height="320" rx="24"><title>L28 · 15W surface panel · 3000K · 2'-3½" × 2'-9" from the room corner · soffit 10'-6½"</title></rect><line class="fxc" x1="13257" y1="5994" x2="13447" y2="5994"/><line class="fxc" x1="13352" y1="5899" x2="13352" y2="6089"/><text class="fxlab" x="13352" y="5744">L28</text><rect class="fx" x="14348.0" y="1239.0" width="320" height="320" rx="24"><title>L29 · 24W surface panel · 3000K · 6'-1" × 3'-10" from the room corner · soffit 12'-6"</title></rect><line class="fxc" x1="14413" y1="1399" x2="14603" y2="1399"/><line class="fxc" x1="14508" y1="1304" x2="14508" y2="1494"/><text class="fxlab" x="14508" y="1149">L29</text><rect class="fx" x="14348.0" y="3602.0" width="320" height="320" rx="24"><title>L30 · 24W surface panel · 3000K · 6'-1" × 11'-7" from the room corner · soffit 12'-6"</title></rect><line class="fxc" x1="14413" y1="3762" x2="14603" y2="3762"/><line class="fxc" x1="14508" y1="3667" x2="14508" y2="3857"/><text class="fxlab" x="14508" y="3512">L30</text></g><g class="lyr lyr-fan"><circle class="fansweep" cx="2517" cy="1831" r="600.0"><title>F1 · BLDC 48" sweep · 7'-6" × 5'-3" from the room corner · 24" downrod · blade 8'-3½" above GF FFL</title></circle><line class="fanblade" x1="2717" y1="1831" x2="3117.0" y2="1831.0"/><line class="fanblade" x1="2317" y1="1831" x2="1917.0" y2="1831.0"/><line class="fanblade" x1="2517" y1="2031" x2="2517.0" y2="2431.0"/><line class="fanblade" x1="2517" y1="1631" x2="2517.0" y2="1231.0"/><circle class="fanhub" cx="2517" cy="1831" r="195"/><text class="fanlab" x="2517" y="1893">F1</text><circle class="fansweep" cx="2517" cy="6924" r="600.0"><title>F2 · BLDC 48" sweep · 7'-6" × 5'-7½" from the room corner · 24" downrod · blade 8'-3½" above GF FFL</title></circle><line class="fanblade" x1="2717" y1="6924" x2="3117.0" y2="6924.0"/><line class="fanblade" x1="2317" y1="6924" x2="1917.0" y2="6924.0"/><line class="fanblade" x1="2517" y1="7124" x2="2517.0" y2="7524.0"/><line class="fanblade" x1="2517" y1="6724" x2="2517.0" y2="6324.0"/><circle class="fanhub" cx="2517" cy="6924" r="195"/><text class="fanlab" x="2517" y="6986">F2</text><circle class="fansweep" cx="7149" cy="1882" r="600.0"><title>F3 · BLDC 48" sweep · 7'-4" × 5'-5" from the room corner · 24" downrod · blade 8'-3½" above GF FFL</title></circle><line class="fanblade" x1="7349" y1="1882" x2="7749.0" y2="1882.0"/><line class="fanblade" x1="6949" y1="1882" x2="6549.0" y2="1882.0"/><line class="fanblade" x1="7149" y1="2082" x2="7149.0" y2="2482.0"/><line class="fanblade" x1="7149" y1="1682" x2="7149.0" y2="1282.0"/><circle class="fanhub" cx="7149" cy="1882" r="195"/><text class="fanlab" x="7149" y="1944">F3</text><circle class="fansweep" cx="7124" cy="5101" r="600.0"><title>F4 · BLDC 48" sweep · 7'-3" × 5'-2" from the room corner · 24" downrod · blade 8'-3½" above GF FFL</title></circle><line class="fanblade" x1="7324" y1="5101" x2="7724.0" y2="5101.0"/><line class="fanblade" x1="6924" y1="5101" x2="6524.0" y2="5101.0"/><line class="fanblade" x1="7124" y1="5301" x2="7124.0" y2="5701.0"/><line class="fanblade" x1="7124" y1="4901" x2="7124.0" y2="4501.0"/><circle class="fanhub" cx="7124" cy="5101" r="195"/><text class="fanlab" x="7124" y="5163">F4</text><circle class="fansweep" cx="10959" cy="2479" r="600.0"><title>F5 · BLDC 48" sweep · 4'-10" × 7'-4½" from the room corner · 24" downrod · blade 8'-3½" above GF FFL</title></circle><line class="fanblade" x1="11159" y1="2479" x2="11559.0" y2="2479.0"/><line class="fanblade" x1="10759" y1="2479" x2="10359.0" y2="2479.0"/><line class="fanblade" x1="10959" y1="2679" x2="10959.0" y2="3079.0"/><line class="fanblade" x1="10959" y1="2279" x2="10959.0" y2="1879.0"/><circle class="fanhub" cx="10959" cy="2479" r="195"/><text class="fanlab" x="10959" y="2541">F5</text><circle class="fansweep" cx="14508" cy="2580" r="600.0"><title>F6 · BLDC 48" sweep · 6'-1" × 7'-8½" from the room corner · 36" downrod · blade 9'-3½" above portico floor</title></circle><line class="fanblade" x1="14708" y1="2580" x2="15108.0" y2="2580.0"/><line class="fanblade" x1="14308" y1="2580" x2="13908.0" y2="2580.0"/><line class="fanblade" x1="14508" y1="2780" x2="14508.0" y2="3180.0"/><line class="fanblade" x1="14508" y1="2380" x2="14508.0" y2="1980.0"/><circle class="fanhub" cx="14508" cy="2580" r="195"/><text class="fanlab" x="14508" y="2642">F6</text></g><line class="dimline" x1="0" y1="9450" x2="16606" y2="9450"/><text class="dimtxt" x="8303.0" y="9330">54'-6" OVERALL</text><line class="dimline" x1="-580" y1="0" x2="-580" y2="8870"/><text class="dimtxt" x="-700" y="4435.0" transform="rotate(-90 -700 4435.0)">29'-1" OVERALL</text><line class="grid" x1="0" y1="-250" x2="0" y2="-90"/><text class="gridtxt" x="0" y="-350">0'</text><line class="grid" x1="1524" y1="-250" x2="1524" y2="-90"/><text class="gridtxt" x="1524" y="-350">5'</text><line class="grid" x1="3048" y1="-250" x2="3048" y2="-90"/><text class="gridtxt" x="3048" y="-350">10'</text><line class="grid" x1="4572" y1="-250" x2="4572" y2="-90"/><text class="gridtxt" x="4572" y="-350">15'</text><line class="grid" x1="6096" y1="-250" x2="6096" y2="-90"/><text class="gridtxt" x="6096" y="-350">20'</text><line class="grid" x1="7620" y1="-250" x2="7620" y2="-90"/><text class="gridtxt" x="7620" y="-350">25'</text><line class="grid" x1="9144" y1="-250" x2="9144" y2="-90"/><text class="gridtxt" x="9144" y="-350">30'</text><line class="grid" x1="10668" y1="-250" x2="10668" y2="-90"/><text class="gridtxt" x="10668" y="-350">35'</text><line class="grid" x1="12192" y1="-250" x2="12192" y2="-90"/><text class="gridtxt" x="12192" y="-350">40'</text><line class="grid" x1="13716" y1="-250" x2="13716" y2="-90"/><text class="gridtxt" x="13716" y="-350">45'</text><line class="grid" x1="15240" y1="-250" x2="15240" y2="-90"/><text class="gridtxt" x="15240" y="-350">50'</text><line class="grid" x1="-250" y1="0" x2="-90" y2="0"/><text class="gridtxt gl" x="-320" y="68">0'</text><line class="grid" x1="-250" y1="1524" x2="-90" y2="1524"/><text class="gridtxt gl" x="-320" y="1592">5'</text><line class="grid" x1="-250" y1="3048" x2="-90" y2="3048"/><text class="gridtxt gl" x="-320" y="3116">10'</text><line class="grid" x1="-250" y1="4572" x2="-90" y2="4572"/><text class="gridtxt gl" x="-320" y="4640">15'</text><line class="grid" x1="-250" y1="6096" x2="-90" y2="6096"/><text class="gridtxt gl" x="-320" y="6164">20'</text><line class="grid" x1="-250" y1="7620" x2="-90" y2="7620"/><text class="gridtxt gl" x="-320" y="7688">25'</text><g class="nm" transform="translate(16146 -790)"><line x1="0" y1="320" x2="0" y2="-130"/><path d="M0 -220 L105 55 L0 -25 L-105 55 Z"/><text x="0" y="520">N</text></g></svg></div>
<p class="cap">Grid at 5'-0" from the north-west corner. Hover any fitting for its setting out.
Do not scale &mdash; work from the schedules.</p>

<section>
  <h2>Light points <span class="n">30 points &middot; 526 W</span></h2>
  <p class="note">Surface LED panels on the bare slab. Measure to the <b>centre</b> of the
  fitting from the inside face of the north wall and the west wall of that room. Check the
  soffit column &mdash; it drops where the first-floor sunken slab sits above.</p>
  <div class="tblwrap"><table>
    <thead><tr><th>Ref</th><th>Room</th><th class="n">Fitting</th>
      <th class="n">From W wall</th><th class="n">From N wall</th>
      <th class="n">Soffit AFF</th><th class="n">CCT</th><th class="n">IP</th></tr></thead>
    <tbody><tr><td class='id'>L1</td><td>Bedroom 02</td><td class='n'>15 W · 1500 lm</td><td class='n hi'>3'-9"</td><td class='n hi'>2'-4"</td><td class='n'>10'-6½"</td><td class='n'>3000 K</td><td class='n'>—</td></tr><tr><td class='id'>L2</td><td>Bedroom 02</td><td class='n'>15 W · 1500 lm</td><td class='n hi'>11'-3"</td><td class='n hi'>2'-4"</td><td class='n'>10'-6½"</td><td class='n'>3000 K</td><td class='n'>—</td></tr><tr><td class='id'>L3</td><td>Bedroom 02</td><td class='n'>15 W · 1500 lm</td><td class='n hi'>3'-9"</td><td class='n hi'>8'-11"</td><td class='n'>9'-6½"</td><td class='n'>3000 K</td><td class='n'>—</td></tr><tr><td class='id'>L4</td><td>Bedroom 02</td><td class='n'>15 W · 1500 lm</td><td class='n hi'>11'-3"</td><td class='n hi'>8'-11"</td><td class='n'>9'-6½"</td><td class='n'>3000 K</td><td class='n'>—</td></tr><tr><td class='id'>L5</td><td>Master Bedroom</td><td class='n'>15 W · 1500 lm</td><td class='n hi'>3'-9"</td><td class='n hi'>2'-10"</td><td class='n'>10'-6½"</td><td class='n'>3000 K</td><td class='n'>—</td></tr><tr><td class='id'>L6</td><td>Master Bedroom</td><td class='n'>15 W · 1500 lm</td><td class='n hi'>11'-3"</td><td class='n hi'>2'-10"</td><td class='n'>10'-6½"</td><td class='n'>3000 K</td><td class='n'>—</td></tr><tr><td class='id'>L7</td><td>Master Bedroom</td><td class='n'>15 W · 1500 lm</td><td class='n hi'>3'-9"</td><td class='n hi'>8'-5"</td><td class='n'>10'-6½"</td><td class='n'>3000 K</td><td class='n'>—</td></tr><tr><td class='id'>L8</td><td>Master Bedroom</td><td class='n'>15 W · 1500 lm</td><td class='n hi'>11'-3"</td><td class='n hi'>8'-5"</td><td class='n'>10'-6½"</td><td class='n'>3000 K</td><td class='n'>—</td></tr><tr><td class='id'>L9</td><td>Hall (Living)</td><td class='n'>18 W · 1800 lm</td><td class='n hi'>3'-8"</td><td class='n hi'>3'-5½"</td><td class='n'>10'-6½"</td><td class='n'>3000 K</td><td class='n'>—</td></tr><tr><td class='id'>L10</td><td>Hall (Living)</td><td class='n'>18 W · 1800 lm</td><td class='n hi'>10'-11½"</td><td class='n hi'>3'-5½"</td><td class='n'>10'-6½"</td><td class='n'>3000 K</td><td class='n'>—</td></tr><tr><td class='id'>L11</td><td>Hall (Living)</td><td class='n'>18 W · 1800 lm</td><td class='n hi'>3'-8"</td><td class='n hi'>10'-4"</td><td class='n'>10'-6½"</td><td class='n'>3000 K</td><td class='n'>—</td></tr><tr><td class='id'>L12</td><td>Hall (Living)</td><td class='n'>18 W · 1800 lm</td><td class='n hi'>10'-11½"</td><td class='n hi'>10'-4"</td><td class='n'>10'-6½"</td><td class='n'>3000 K</td><td class='n'>—</td></tr><tr><td class='id'>L13</td><td>Dining</td><td class='n'>18 W · 1800 lm</td><td class='n hi'>3'-8"</td><td class='n hi'>17'-2½"</td><td class='n'>10'-6½"</td><td class='n'>3000 K</td><td class='n'>—</td></tr><tr><td class='id'>L14</td><td>Dining</td><td class='n'>18 W · 1800 lm</td><td class='n hi'>10'-11½"</td><td class='n hi'>17'-2½"</td><td class='n'>10'-6½"</td><td class='n'>3000 K</td><td class='n'>—</td></tr><tr><td class='id'>L15</td><td>Office / Study</td><td class='n'>22 W · 2200 lm</td><td class='n hi'>2'-5"</td><td class='n hi'>3'-6"</td><td class='n'>10'-6½"</td><td class='n'>4000 K</td><td class='n'>—</td></tr><tr><td class='id'>L16</td><td>Office / Study</td><td class='n'>22 W · 2200 lm</td><td class='n hi'>7'-2½"</td><td class='n hi'>3'-6"</td><td class='n'>10'-6½"</td><td class='n'>4000 K</td><td class='n'>—</td></tr><tr><td class='id'>L17</td><td>Office / Study</td><td class='n'>22 W · 2200 lm</td><td class='n hi'>2'-5"</td><td class='n hi'>10'-3"</td><td class='n'>10'-6½"</td><td class='n'>4000 K</td><td class='n'>—</td></tr><tr><td class='id'>L18</td><td>Office / Study</td><td class='n'>22 W · 2200 lm</td><td class='n hi'>7'-2½"</td><td class='n hi'>10'-3"</td><td class='n'>10'-6½"</td><td class='n'>4000 K</td><td class='n'>—</td></tr><tr><td class='id'>L19</td><td>Kitchen</td><td class='n'>18 W · 1800 lm</td><td class='n hi'>2'-4½"</td><td class='n hi'>3'-1½"</td><td class='n'>10'-6½"</td><td class='n'>4000 K</td><td class='n'>—</td></tr><tr><td class='id'>L20</td><td>Kitchen</td><td class='n'>18 W · 1800 lm</td><td class='n hi'>7'-1½"</td><td class='n hi'>3'-1½"</td><td class='n'>10'-6½"</td><td class='n'>4000 K</td><td class='n'>—</td></tr><tr><td class='id'>L21</td><td>Kitchen</td><td class='n'>18 W · 1800 lm</td><td class='n hi'>2'-4½"</td><td class='n hi'>9'-4"</td><td class='n'>10'-6½"</td><td class='n'>4000 K</td><td class='n'>—</td></tr><tr><td class='id'>L22</td><td>Kitchen</td><td class='n'>18 W · 1800 lm</td><td class='n hi'>7'-1½"</td><td class='n hi'>9'-4"</td><td class='n'>10'-6½"</td><td class='n'>4000 K</td><td class='n'>—</td></tr><tr><td class='id'>L23</td><td>Utility</td><td class='n'>15 W · 1500 lm</td><td class='n hi'>2'-0½"</td><td class='n hi'>3'-10"</td><td class='n'>10'-6½"</td><td class='n'>4000 K</td><td class='n'>IP44</td></tr><tr><td class='id'>L24</td><td>Utility</td><td class='n'>15 W · 1500 lm</td><td class='n hi'>6'-2"</td><td class='n hi'>3'-10"</td><td class='n'>10'-6½"</td><td class='n'>4000 K</td><td class='n'>IP44</td></tr><tr><td class='id'>L25</td><td>Handwash / Powder</td><td class='n'>15 W · 1500 lm</td><td class='n hi'>4'-6½"</td><td class='n hi'>1'-6"</td><td class='n'>9'-6½"</td><td class='n'>4000 K</td><td class='n'>IP44</td></tr><tr><td class='id'>L26</td><td>Common Bath</td><td class='n'>15 W · 1500 lm</td><td class='n hi'>2'-11½"</td><td class='n hi'>3'-9"</td><td class='n'>10'-6½"</td><td class='n'>4000 K</td><td class='n'>IP44</td></tr><tr><td class='id'>L27</td><td>Master Bath 01</td><td class='n'>15 W · 1500 lm</td><td class='n hi'>3'-0½"</td><td class='n hi'>3'-3"</td><td class='n'>9'-6½"</td><td class='n'>4000 K</td><td class='n'>IP44</td></tr><tr><td class='id'>L28</td><td>Entry / Lift Lobby</td><td class='n'>15 W · 1500 lm</td><td class='n hi'>2'-3½"</td><td class='n hi'>2'-9"</td><td class='n'>10'-6½"</td><td class='n'>3000 K</td><td class='n'>—</td></tr><tr><td class='id'>L29</td><td>Portico (covered car park)</td><td class='n'>24 W · 2400 lm</td><td class='n hi'>6'-1"</td><td class='n hi'>3'-10"</td><td class='n'>12'-6"</td><td class='n'>3000 K</td><td class='n'>IP54</td></tr><tr><td class='id'>L30</td><td>Portico (covered car park)</td><td class='n'>24 W · 2400 lm</td><td class='n hi'>6'-1"</td><td class='n hi'>11'-7"</td><td class='n'>12'-6"</td><td class='n'>3000 K</td><td class='n'>IP54</td></tr></tbody>
  </table></div>
</section>

<section>
  <h2>Ceiling fans <span class="n">6 hooks &middot; BLDC</span></h2>
  <p class="note">48" sweep, 24" downrod, blade at 8'-3½" from the floor.
  <b>Do not use the short rod that comes in the box</b> &mdash; under a 10'-6½" ceiling
  the blades sit too close to the slab and the fan barely moves air.</p>
  <div class="tblwrap"><table>
    <thead><tr><th>Ref</th><th>Room</th><th class="n">Sweep</th>
      <th class="n">From W wall</th><th class="n">From N wall</th><th class="n">Soffit</th>
      <th class="n">Downrod</th><th class="n">Blade level</th><th>Measured from</th></tr></thead>
    <tbody><tr><td class='id'>F1</td><td>Bedroom 02</td><td class='n'>48"</td><td class='n hi'>7'-6"</td><td class='n hi'>5'-3"</td><td class='n'>10'-6½"</td><td class='n'>24"</td><td class='n'>8'-3½"</td><td class='dim'>GF FFL</td></tr><tr><td class='id'>F2</td><td>Master Bedroom</td><td class='n'>48"</td><td class='n hi'>7'-6"</td><td class='n hi'>5'-7½"</td><td class='n'>10'-6½"</td><td class='n'>24"</td><td class='n'>8'-3½"</td><td class='dim'>GF FFL</td></tr><tr><td class='id'>F3</td><td>Hall (Living)</td><td class='n'>48"</td><td class='n hi'>7'-4"</td><td class='n hi'>5'-5"</td><td class='n'>10'-6½"</td><td class='n'>24"</td><td class='n'>8'-3½"</td><td class='dim'>GF FFL</td></tr><tr><td class='id'>F4</td><td>Dining</td><td class='n'>48"</td><td class='n hi'>7'-3"</td><td class='n hi'>5'-2"</td><td class='n'>10'-6½"</td><td class='n'>24"</td><td class='n'>8'-3½"</td><td class='dim'>GF FFL</td></tr><tr><td class='id'>F5</td><td>Office / Study</td><td class='n'>48"</td><td class='n hi'>4'-10"</td><td class='n hi'>7'-4½"</td><td class='n'>10'-6½"</td><td class='n'>24"</td><td class='n'>8'-3½"</td><td class='dim'>GF FFL</td></tr><tr><td class='id'>F6</td><td>Portico (covered car park)</td><td class='n'>48"</td><td class='n hi'>6'-1"</td><td class='n hi'>7'-8½"</td><td class='n'>12'-6"</td><td class='n'>36"</td><td class='n'>9'-3½"</td><td class='dim'>portico floor</td></tr></tbody>
  </table></div>
</section>

<section>
  <h2>How the count was worked out <span class="n">IS 3646 Part 1</span></h2>
  <p class="note">Each room needs a set light level in lux. The number of fittings is:</p>
  <p class="eq">fittings &nbsp;=&nbsp; (lux needed &times; room area) &nbsp;&divide;&nbsp;
  (lumens per fitting &times; UF &times; MF)</p>
  <p class="note">Our ceiling is 10'-6½" and there is no false ceiling, so the fittings
  are far from the floor and <b>UF is only 0.38 to 0.53</b> &mdash; less than half the lamp's
  light lands where you need it. That is why the counts are what they are. A false ceiling at
  9'-0" would need fewer fittings for the same lux.</p>
  <div class="tblwrap"><table>
    <thead><tr><th>Space</th><th class="n">Size</th><th class="n">Area sft</th>
      <th class="n">Lux needed</th><th class="n">IS min</th><th class="n">Mounting ht</th>
      <th class="n">Room index</th><th class="n">UF</th><th class="n">MF</th>
      <th class="n">Exact</th><th class="n">Fittings</th><th class="n">Lux you get</th></tr></thead>
    <tbody><tr><td>Bedroom 02</td><td class='n'>15'-0" × 10'-5"</td><td class='n'>157</td><td class='n'>125</td><td class='n dim'>100 min</td><td class='n'>8'-1"</td><td class='n'>0.76</td><td class='n'>0.44</td><td class='n'>0.75</td><td class='n dim'>3.64</td><td class='n hi'>4 × 15 W</td><td class='n'>137</td></tr><tr><td>Master Bedroom</td><td class='n'>15'-0" × 11'-3"</td><td class='n'>169</td><td class='n'>125</td><td class='n dim'>100 min</td><td class='n'>8'-1"</td><td class='n'>0.80</td><td class='n'>0.46</td><td class='n'>0.75</td><td class='n dim'>3.80</td><td class='n hi'>4 × 15 W</td><td class='n'>131</td></tr><tr><td>Hall (Living) + Dining</td><td class='n'>14'-8" × 20'-8"</td><td class='n'>303</td><td class='n'>150</td><td class='n dim'>150</td><td class='n'>8'-1"</td><td class='n'>1.06</td><td class='n'>0.53</td><td class='n'>0.75</td><td class='n dim'>5.87</td><td class='n hi'>6 × 18 W</td><td class='n'>153</td></tr><tr><td>Office / Study</td><td class='n'>9'-8" × 14'-9"</td><td class='n'>142</td><td class='n'>200</td><td class='n dim'>200 gen</td><td class='n'>8'-1"</td><td class='n'>0.72</td><td class='n'>0.43</td><td class='n'>0.75</td><td class='n dim'>3.74</td><td class='n hi'>4 × 22 W</td><td class='n'>214</td></tr><tr><td>Kitchen</td><td class='n'>9'-6" × 12'-5"</td><td class='n'>119</td><td class='n'>200</td><td class='n dim'>200 gen</td><td class='n'>7'-9"</td><td class='n'>0.70</td><td class='n'>0.42</td><td class='n'>0.70</td><td class='n dim'>4.18</td><td class='n hi'>4 × 18 W</td><td class='n'>191</td></tr><tr><td>Utility</td><td class='n'>8'-2" × 6'-11"</td><td class='n'>56</td><td class='n'>150</td><td class='n dim'>150</td><td class='n'>7'-9"</td><td class='n'>0.48</td><td class='n'>0.38</td><td class='n'>0.70</td><td class='n dim'>1.97</td><td class='n hi'>2 × 15 W</td><td class='n'>152</td></tr><tr><td>Handwash / Powder</td><td class='n'>9'-1" × 5'-2"</td><td class='n'>47</td><td class='n'>100</td><td class='n dim'>100</td><td class='n'>7'-9"</td><td class='n'>0.42</td><td class='n'>0.38</td><td class='n'>0.75</td><td class='n dim'>1.02</td><td class='n hi'>1 × 15 W</td><td class='n'>98</td></tr><tr><td>Common Bath</td><td class='n'>5'-11" × 5'-2"</td><td class='n'>31</td><td class='n'>100</td><td class='n dim'>100</td><td class='n'>10'-6½"</td><td class='n'>0.26</td><td class='n'>0.38</td><td class='n'>0.70</td><td class='n dim'>0.71</td><td class='n hi'>1 × 15 W</td><td class='n'>141</td></tr><tr><td>Master Bath 01</td><td class='n'>6'-1" × 6'-6"</td><td class='n'>39</td><td class='n'>100</td><td class='n dim'>100</td><td class='n'>10'-6½"</td><td class='n'>0.30</td><td class='n'>0.38</td><td class='n'>0.70</td><td class='n dim'>0.91</td><td class='n hi'>1 × 15 W</td><td class='n'>110</td></tr><tr><td>Entry / Lift Lobby</td><td class='n'>4'-7" × 5'-6"</td><td class='n'>25</td><td class='n'>150</td><td class='n dim'>150 lobby</td><td class='n'>10'-6½"</td><td class='n'>0.24</td><td class='n'>0.38</td><td class='n'>0.75</td><td class='n dim'>0.82</td><td class='n hi'>1 × 15 W</td><td class='n'>183</td></tr><tr><td>Portico (covered car park)</td><td class='n'>12'-2" × 15'-5"</td><td class='n'>188</td><td class='n'>70</td><td class='n dim'>70 covered</td><td class='n'>12'-6"</td><td class='n'>0.54</td><td class='n'>0.38</td><td class='n'>0.65</td><td class='n dim'>2.06</td><td class='n hi'>2 × 24 W</td><td class='n'>68</td></tr></tbody>
  </table></div>
  <p class="key"><b>Mounting ht</b> fitting to table-top level, not to floor &nbsp;&middot;&nbsp;
  <b>Room index</b> room size compared with that height &nbsp;&middot;&nbsp;
  <b>UF</b> share of the lamp's light reaching the working level &nbsp;&middot;&nbsp;
  <b>MF</b> allowance for dust and ageing, 0.75 normally and 0.70 in kitchen, bathrooms and
  utility &nbsp;&middot;&nbsp; <b>Exact</b> what the formula gives, rounded up to a whole
  fitting. Hall and Dining are one open space, so they are counted together.</p>
</section>
</div>
<script>
document.querySelectorAll('.rail input').forEach(function(i){
  i.addEventListener('change',function(){
    document.body.classList.toggle('h-'+i.dataset.l,!i.checked);
  });
});
</script>
